# SmartInsole — โปรโตคอลการทดสอบกับอาสาสมัคร v1.0

| | |
|---|---|
| จำนวนอาสาสมัคร | 30 คน สุขภาพดี |
| การเข้าร่วม | คนละ 1 ครั้ง |
| ระยะเวลาต่อคน | ประมาณ 45 นาที |
| ระยะเวลาทั้งหมด | 1 เดือน (ไม่รวมการพัฒนาฮาร์ดแวร์และแอป) |
| สถานะ | ร่างเพื่อพิจารณา — ต้องปรับตามข้อกำหนดของคณะกรรมการจริยธรรม |

---

## 1. วัตถุประสงค์

การทดสอบนี้มีเป้าหมาย 3 ข้อที่แยกจากกันชัดเจน และต้องไม่สับสนระหว่างกัน:

| # | วัตถุประสงค์ | ใช้ข้อมูลอะไร |
|---|---|---|
| 1 | เก็บชุดข้อมูลสำหรับเทรนโมเดลจำแนกรูปแบบการเดิน | ข้อมูลดิบ 50 Hz พร้อมป้ายกำกับรูปแบบการเดิน |
| 2 | ตรวจสอบว่าระบบวิเคราะห์ความเสี่ยงทำงานถูกต้อง | ตัวชี้วัดที่คำนวณได้ (PTI, peak, PAI, load concentration) |
| 3 | ตรวจสอบความไวของระบบตรวจจับความผิดปกติของอุณหภูมิ | ΔT ระหว่างการทำ perturbation |

**ข้อสำคัญ:** โมเดลทำหน้าที่จำแนก**รูปแบบการเดิน** ส่วนการประเมิน**ความเสี่ยงต่อการเกิดแผล**มาจากกฎเกณฑ์ทางคลินิกที่คำนวณจากตัวชี้วัด ไม่ใช่จากโมเดล — ทั้งสองอย่างต้องรายงานแยกกัน

---

## 2. การเปลี่ยนคลาสของโมเดล

### 2.1 คลาสเดิม (ยกเลิก)

Data Contract v1.1 ข้อ 7.2 เดิมกำหนดคลาสเป็นระดับความเสี่ยง (`normal`, `minor_asymmetry`, `high_pressure`, `abnormal_gait`, `critical`) ซึ่ง**ใช้กับการทดลองนี้ไม่ได้** เพราะไม่สามารถสั่งให้อาสาสมัครสุขภาพดี "เดินแบบ critical" ได้ — ระดับความเสี่ยงเป็นผลลัพธ์ของการประเมิน ไม่ใช่ท่าทางที่จำลองได้

### 2.2 คลาสใหม่

| Index | รหัส | ชื่อไทย | คำอธิบายสำหรับผู้ทดสอบ |
|---|---|---|---|
| 0 | `normal` | เดินปกติ | เดินตามธรรมชาติด้วยความเร็วสบายๆ |
| 1 | `antalgic` | เดินกะเผลก | ลงน้ำหนักข้างที่กำหนดให้สั้นลง เหมือนเจ็บเท้าข้างนั้น |
| 2 | `toe_walking` | เดินเขย่งปลายเท้า | ส้นเท้าไม่แตะพื้นหรือแตะน้อยที่สุด |
| 3 | `heel_walking` | เดินลงส้น | ลงส้นหนัก ปลายเท้าแตะพื้นน้อย |
| 4 | `rotated_foot` | เดินบิดเท้า | ปลายเท้าบิดเข้าใน (in-toeing) หรือบิดออกนอก (out-toeing) |

**ข้อดีที่สำคัญ:** จำนวนคลาสยังเป็น 5 เท่าเดิม ดังนั้น **output shape `[1, 5]` ของโมเดลไม่ต้องเปลี่ยน** — เปลี่ยนเฉพาะความหมายของแต่ละ index เท่านั้น โครงสร้างโมเดลและโค้ดฝั่งแอปไม่ได้รับผลกระทบ

### 2.3 การเชื่อมโยงกับความเสี่ยง

รูปแบบการเดินไม่ได้บอกความเสี่ยงโดยตรง แต่ส่งผลต่อตัวชี้วัดที่บอกความเสี่ยง ซึ่งเป็นสิ่งที่ต้องพิสูจน์ด้วยข้อมูลจากการทดลองนี้เอง:

| รูปแบบ | สมมติฐานผลต่อตัวชี้วัด |
|---|---|
| `antalgic` | PAI สูงขึ้นชัดเจน (ความไม่สมมาตรซ้าย-ขวา) |
| `toe_walking` | PTI และ peak ที่เนินปลายเท้าสูงขึ้น, load concentration สูงขึ้น |
| `heel_walking` | PTI และ peak ที่ส้นเท้าสูงขึ้น |
| `rotated_foot` | การกระจายน้ำหนักเปลี่ยนไปด้านใดด้านหนึ่ง (เนิน 1 vs เนิน 5) |

**นี่คือสมมติฐาน ไม่ใช่ข้อสรุป** — ต้องรายงานค่าที่วัดได้จริงเทียบกับ `normal` ของคนเดียวกัน และระบุนัยสำคัญทางสถิติ

---

## 3. เกณฑ์การคัดเลือกอาสาสมัคร

### 3.1 ข้อจำกัดสำคัญที่สุด: แผ่นรองเท้ามีขนาดเดียว (เบอร์ 42)

นี่เป็นข้อจำกัดที่กระทบทั้งการรับสมัครและความถูกต้องของข้อมูล ต้องจัดการอย่างระมัดระวัง

**ปัญหา:** ตำแหน่งของ FSR ทั้ง 6 จุดถูกออกแบบให้ตรงกับจุดกายวิภาคของเท้าเบอร์ 42 หากผู้เข้าร่วมมีเท้าเล็กกว่ามาก เซนเซอร์จะไม่อยู่ใต้เนินปลายเท้าและส้นเท้าจริง ทำให้ข้อมูลที่ได้ไม่มีความหมาย

**เกณฑ์คัดเข้า:**
- ความยาวเท้า 25.5–27.5 ซม. (ประมาณเบอร์ 40–43)
- **ต้องวัดความยาวเท้าจริงด้วยไม้บรรทัด ไม่ใช้เบอร์รองเท้าที่ผู้เข้าร่วมบอก** เพราะเบอร์รองเท้าแต่ละยี่ห้อไม่ตรงกัน
- บันทึกความยาวเท้าจริงของทุกคนไว้เป็นตัวแปรร่วม เพื่อใช้ตรวจสอบภายหลังว่าขนาดเท้ามีผลต่อผลลัพธ์หรือไม่

**ผลกระทบต่อการรับสมัคร:** ช่วงขนาดนี้จำกัดกลุ่มผู้เข้าร่วมค่อนข้างมาก โดยเฉพาะในกลุ่มผู้หญิง ต้องเผื่อเวลาในการหาผู้เข้าร่วมให้ครบ 30 คน และควรเริ่มประกาศรับสมัครทันทีขนานไปกับการพัฒนาฮาร์ดแวร์

**ต้องระบุในข้อจำกัดของงานวิจัย** ว่าผลการทดลองมาจากกลุ่มที่มีขนาดเท้าใกล้เคียงกัน ยังไม่ครอบคลุมช่วงขนาดเท้าที่หลากหลาย

### 3.2 เกณฑ์อื่น

**คัดเข้า:**
- อายุ 18–60 ปี
- เดินได้ปกติโดยไม่ต้องใช้อุปกรณ์ช่วย
- ยินยอมเข้าร่วมด้วยความสมัครใจ

**คัดออก:**
- มีประวัติการบาดเจ็บที่เท้า ขา หรือหลังในช่วง 6 เดือนที่ผ่านมา
- มีโรคที่ส่งผลต่อการเดินหรือการรับความรู้สึกที่เท้า
- มีบาดแผลหรือการอักเสบที่เท้าในขณะทดสอบ
- ตั้งครรภ์ (การกระจายน้ำหนักเปลี่ยนไป)

---

## 4. ขั้นตอนการทดสอบต่อคน (~45 นาที)

### ขั้นที่ 1 — เตรียมการ (10 นาที)

1. อธิบายขั้นตอนและขอความยินยอมเป็นลายลักษณ์อักษร
2. **กำหนดรหัสอาสาสมัคร** เช่น `SI-001` ถึง `SI-030` — ห้ามบันทึกชื่อ นามสกุล หรือเลขบัตรประชาชนลงในข้อมูล
3. บันทึกข้อมูลพื้นฐาน: อายุ, เพศ, น้ำหนัก, ส่วนสูง, **ความยาวเท้าทั้งสองข้าง**, ข้างที่ถนัด
4. บันทึกอุณหภูมิห้องและความชื้น (ตัวแปรร่วมที่มีผลต่ออุณหภูมิผิวหนัง)
5. ให้ผู้เข้าร่วมนั่งพักในห้องที่จะทดสอบอย่างน้อย 5 นาที เพื่อให้อุณหภูมิผิวหนังปรับเข้าสู่สมดุลกับห้อง

### ขั้นที่ 2 — สวมอุปกรณ์และ Session Calibration (5 นาที)

1. สวมแผ่นรองเท้าทั้งสองข้าง ตรวจสอบว่าเซนเซอร์อยู่ในตำแหน่งที่ถูกต้อง
2. เชื่อมต่อ BLE ทั้งสองข้าง ตรวจสอบว่าแบตเตอรี่เพียงพอ
3. **Session Calibration** — ให้ยืนนิ่งสองขาบนพื้นราบ กระจายน้ำหนักเท่ากัน เป็นเวลา 30 วินาที

Session Calibration บันทึกค่าอ้างอิงของผู้เข้าร่วมคนนั้นในสภาพนั้น:
- แรงกดขณะยืนนิ่งของแต่ละจุด (ใช้ทำให้ค่าเป็นสัดส่วนของน้ำหนักตัว)
- อุณหภูมิเริ่มต้นของทั้ง 4 จุด (ใช้เป็นฐานเทียบภายในเซสชัน)
- ΔT เริ่มต้น (ควรใกล้ 0 ถ้าไม่ใกล้ ต้องบันทึกไว้)

> **เหตุผลที่ใช้ Session Calibration แทน Personal Baseline:** อาสาสมัครมาครั้งเดียว จึงไม่มีประวัติย้อนหลังให้สร้างค่าฐานส่วนบุคคลได้ Session Calibration ให้ค่าอ้างอิงที่ตัดผลของน้ำหนักตัวและอุณหภูมิห้องออกไปได้ โดยไม่ต้องเก็บข้อมูลข้ามวัน

### ขั้นที่ 3 — เก็บข้อมูลการเดิน (20 นาที)

**สำหรับแต่ละรูปแบบการเดิน 5 แบบ:**

| ขั้นตอน | เวลา | หมายเหตุ |
|---|---|---|
| สาธิตและให้ฝึก | 1 นาที | สำคัญมาก — ไม่บันทึกช่วงนี้ |
| เดินเก็บข้อมูล | 3 นาที | กดปุ่มเริ่มบันทึกพร้อมเลือกรูปแบบ |
| พัก | 1 นาที | ป้องกันความล้าสะสม |

**ข้อกำหนดสำคัญ:**
- **ต้องให้ฝึกก่อนบันทึกเสมอ** — ท่าเดินที่ผิดปกติต้องใช้เวลาปรับตัว ข้อมูลช่วงแรกที่ยังไม่ชินจะไม่สม่ำเสมอและทำให้โมเดลสับสน
- **สุ่มลำดับรูปแบบการเดินในแต่ละคน** ยกเว้น `normal` ที่ต้องเก็บเป็นอันดับแรกเสมอ (เพื่อให้ได้ค่าอ้างอิงก่อนความล้า) การสุ่มลำดับป้องกันไม่ให้ผลของความล้าตกอยู่กับรูปแบบใดรูปแบบหนึ่งอย่างเป็นระบบ
- `antalgic` ให้กำหนดข้างที่แกล้งเจ็บ **สลับกันระหว่างผู้เข้าร่วม** (คนคี่ข้างซ้าย คนคู่ข้างขวา) เพื่อไม่ให้โมเดลเรียนรู้ว่า "กะเผลก = ข้างซ้ายเสมอ"
- `rotated_foot` ให้บันทึกว่าเป็น in-toeing หรือ out-toeing ไว้ในหมายเหตุ แม้จะรวมเป็นคลาสเดียว
- เดินบนทางเดินราบ ระยะทางเท่ากันทุกคน ความเร็วสบายๆ ตามธรรมชาติ
- **ผู้ทดสอบต้องสังเกตและบันทึกทันที** หากผู้เข้าร่วมหลุดจากท่าที่กำหนด เพื่อตัดช่วงนั้นออกภายหลัง

**ปริมาณข้อมูลที่ได้ต่อคน:** 5 รูปแบบ × 3 นาที = 15 นาที ที่ 50 Hz ได้ประมาณ 45,000 samples ต่อข้าง เมื่อแบ่งเป็นหน้าต่าง 2 วินาที overlap 50% จะได้ประมาณ 900 หน้าต่างต่อคน รวม 30 คนได้ประมาณ 27,000 หน้าต่าง ซึ่งเพียงพอสำหรับ CNN-LSTM ขนาดที่ออกแบบไว้

### ขั้นที่ 4 — การทดสอบอุณหภูมิแบบ Perturbation (10 นาที)

**เหตุผล:** อาสาสมัครสุขภาพดีเดิน 15 นาทีจะไม่เกิดการอักเสบ ΔT จะไม่มีทางเกิน 2.2 °C ตามธรรมชาติ ดังนั้นระบบตรวจจับอุณหภูมิจะไม่ถูกทดสอบเลยหากไม่สร้างเงื่อนไขขึ้นมา

**ขั้นตอน:**

1. ถอดแผ่นรองเท้า วัดอุณหภูมิเท้าทั้งสองข้างเป็นค่าฐาน
2. ประคบอุ่นที่ฝ่าเท้าข้างหนึ่ง (สุ่มข้าง สลับกันระหว่างผู้เข้าร่วม) ด้วยแผ่นประคบอุ่นที่ควบคุมอุณหภูมิได้ **ไม่เกิน 40 °C เป็นเวลา 3–5 นาที**
3. ถอดแผ่นประคบ สวมแผ่นรองเท้าทันที
4. บันทึกข้อมูลอุณหภูมิต่อเนื่อง 5 นาที ขณะนั่งพัก
5. ตรวจสอบว่าระบบตรวจจับ ΔT ที่เกินเกณฑ์ได้หรือไม่ และใช้เวลานานเท่าใดจึงแจ้งเตือน

**ความปลอดภัย:**
- อุณหภูมิแผ่นประคบต้องไม่เกิน 40 °C และต้องวัดยืนยันด้วยเทอร์โมมิเตอร์ก่อนใช้กับทุกคน
- ต้องมีผ้ารองระหว่างแผ่นประคบกับผิวหนัง
- หยุดทันทีหากผู้เข้าร่วมรู้สึกไม่สบายหรือแสบร้อน
- ผู้เข้าร่วมที่มีการรับความรู้สึกที่เท้าผิดปกติถูกคัดออกไปแล้วตามเกณฑ์ข้อ 3.2

**สิ่งที่ต้องบันทึก:** ΔT สูงสุดที่วัดได้, เวลาที่ระบบแจ้งเตือน (หากแจ้ง), และอัตราการลดลงของ ΔT ตามเวลา

> **ข้อจำกัดที่ต้องระบุในเล่ม:** การให้ความร้อนจากภายนอกไม่เหมือนกับการอักเสบจริงในเนื้อเยื่อ การทดสอบนี้พิสูจน์ได้เพียงว่าระบบตรวจจับความต่างของอุณหภูมิได้ตามเกณฑ์ที่กำหนด ไม่ได้พิสูจน์ความสามารถในการตรวจจับการอักเสบทางคลินิก

### ขั้นที่ 5 — ปิดการทดสอบ (5 นาที)

1. ถอดอุปกรณ์ ตรวจสอบสภาพเท้าของผู้เข้าร่วม
2. ตรวจสอบว่าข้อมูลถูกบันทึกครบถ้วน (ดูจำนวนหน้าต่างของแต่ละรูปแบบ)
3. **Export ข้อมูลทันที** ไม่รอสะสม เพราะข้อมูลอยู่ในเบราว์เซอร์และมีความเสี่ยงที่จะสูญหาย
4. สำรองข้อมูลไปยังที่เก็บอย่างน้อย 2 แห่ง

---

## 5. การแบ่งชุดข้อมูล

**ต้องแบ่งตามบุคคล (Subject-wise split) ไม่ใช่ตามหน้าต่างเวลา**

| ชุด | จำนวนคน | รหัส |
|---|---|---|
| Training | 21 | กำหนดหลังเก็บข้อมูลครบ |
| Validation | 4 | — |
| Test | 5 | — |

**เหตุผลที่สำคัญมาก:** หากสุ่มแบ่งหน้าต่างเวลาแบบทั่วไป หน้าต่างจากคนเดียวกันจะกระจายอยู่ทั้งชุดเทรนและชุดทดสอบ โมเดลจะเรียนรู้ลักษณะเฉพาะตัวของแต่ละคน (น้ำหนัก รูปเท้า จังหวะการเดิน) แทนที่จะเรียนรู้รูปแบบการเดิน ทำให้ค่าความแม่นยำสูงเกินจริงอย่างมาก และโมเดลจะใช้งานกับคนใหม่ไม่ได้จริง

**ข้อกำหนด:**
- คนที่อยู่ในชุด Test ต้องไม่ปรากฏในชุด Training หรือ Validation แม้แต่หน้าต่างเดียว
- การแบ่งต้องทำก่อนเริ่มเทรน และบันทึกรหัสของแต่ละชุดไว้เป็นลายลักษณ์อักษร
- กระจายเพศ อายุ และขนาดเท้าให้ใกล้เคียงกันในแต่ละชุดเท่าที่ทำได้
- **รายงานผลด้วยชุด Test เท่านั้น** ห้ามปรับโมเดลตามผลของชุด Test

---

## 6. ข้อมูลที่ต้องบันทึก

### 6.1 ข้อมูลดิบต่อหน้าต่างเวลา

| ฟิลด์ | รายละเอียด |
|---|---|
| `subjectId` | รหัสสุ่ม เช่น SI-001 |
| `sessionId` | รหัสเซสชัน |
| `tUnixMs` | เวลา |
| `gaitLabel` | รูปแบบการเดิน 0–4 |
| `fsrKpa[6]` | ต่อข้าง |
| `accelG[3]`, `gyroDps[3]` | ต่อข้าง |
| `affectedSide` | สำหรับ antalgic — ข้างที่แกล้งเจ็บ |
| `isValid` | ผู้ทดสอบทำเครื่องหมายว่าช่วงนี้ใช้ได้หรือไม่ |

**ต้องเป็นข้อมูล 50 Hz ไม่ใช่ 10 Hz** ที่ผ่านการ throttle สำหรับแสดงผลแล้ว

### 6.2 ข้อมูลระดับบุคคล

อายุ, เพศ, น้ำหนัก, ส่วนสูง, ความยาวเท้าซ้าย-ขวา, ข้างถนัด, อุณหภูมิห้อง, ความชื้น, ค่า Session Calibration ทั้งหมด

### 6.3 สิ่งที่แอปต้องมีก่อนเริ่มเก็บข้อมูล

- [ ] ปุ่มเริ่ม/หยุดการบันทึก พร้อมช่องเลือกรูปแบบการเดิน
- [ ] ช่องกรอกรหัสอาสาสมัคร
- [ ] ขั้นตอน Session Calibration แบบมีตัวนับถอยหลัง
- [ ] ปุ่มทำเครื่องหมาย "ช่วงนี้ใช้ไม่ได้" ระหว่างบันทึก
- [ ] แสดงจำนวนหน้าต่างที่เก็บได้ของแต่ละรูปแบบ (ตรวจสอบความครบถ้วนหน้างาน)
- [ ] Export เป็นไฟล์ CSV หรือ JSON
- [ ] เก็บข้อมูลดิบ 50 Hz แยกจากสายที่ throttle เป็น 10 Hz สำหรับ UI

> **สิ่งเหล่านี้ยังไม่มีในแอปปัจจุบัน** ต้องพัฒนาให้เสร็จก่อนวันเก็บข้อมูลวันแรก

---

## 7. แผนเวลา 1 เดือน

| สัปดาห์ | งาน |
|---|---|
| ก่อนเริ่ม | ยื่นขอจริยธรรมการวิจัย, ประกาศรับสมัคร, พัฒนาโหมดเก็บข้อมูลในแอป |
| 1 | ทดสอบนำร่อง 2–3 คน ตรวจสอบขั้นตอนและคุณภาพข้อมูล ปรับโปรโตคอล |
| 2–3 | เก็บข้อมูลหลัก ประมาณ 3–4 คนต่อวัน |
| 4 | เก็บส่วนที่เหลือ, ตรวจสอบความครบถ้วน, เก็บซ้ำในกรณีที่ข้อมูลเสีย |

**การทดสอบนำร่องสำคัญมาก** — เกือบทุกโปรโตคอลมีจุดที่ใช้งานจริงไม่ได้ซึ่งมองไม่เห็นตอนร่าง การเก็บ 30 คนด้วยโปรโตคอลที่มีข้อผิดพลาดแปลว่าต้องเริ่มใหม่ทั้งหมด

**ความเสี่ยงที่ต้องเผื่อ:**
- ผู้เข้าร่วมไม่มาตามนัด (เผื่อ 20%)
- แบตเตอรี่หมดระหว่างวัน (เตรียมชาร์จสำรอง)
- BLE หลุดกลางการบันทึก (ต้องมีวิธีเก็บซ้ำเฉพาะรูปแบบนั้น)
- ข้อมูลบางคนใช้ไม่ได้ (เผื่อเก็บเกิน 30 คนถ้าทำได้)

---

## 8. ข้อจำกัดที่ต้องระบุในเล่ม

1. **อาสาสมัครเป็นคนสุขภาพดีจำลองท่าเดินผิดปกติ** ไม่ใช่ผู้ป่วยเบาหวานที่มีความผิดปกติจริง ท่าเดินที่จำลองอาจมีลักษณะต่างจากท่าเดินของผู้ป่วยจริง
2. **แผ่นรองเท้ามีขนาดเดียว** ผลการทดลองจำกัดอยู่ในกลุ่มที่มีความยาวเท้า 25.5–27.5 ซม.
3. **การทดสอบอุณหภูมิใช้การให้ความร้อนจากภายนอก** ไม่ใช่การอักเสบทางคลินิกจริง
4. **เก็บข้อมูลครั้งเดียวต่อคน** จึงไม่สามารถประเมินความเสถียรของค่าที่วัดได้ข้ามวัน หรือสร้างค่าฐานส่วนบุคคลระยะยาว
5. **เซนเซอร์แรงกด 6 จุดต่อข้าง** มีความละเอียดเชิงพื้นที่ต่ำกว่าแผ่นวัดมาตรฐานที่ใช้ในงานวิจัยอ้างอิงมาก ค่าที่วัดได้มีแนวโน้มต่ำกว่าค่าจริง
6. **การทดสอบทำในสภาพแวดล้อมควบคุม** ไม่ใช่การใช้งานในชีวิตประจำวัน

---

## ภาคผนวก — รายการตรวจสอบก่อนเริ่มเก็บข้อมูล

**ฮาร์ดแวร์**
- [ ] แผ่นรองเท้าทั้งสองข้างทำงานครบทุกเซนเซอร์
- [ ] Bench calibration ซ้าย-ขวาเสร็จแล้ว บันทึกลง NVS แล้ว
- [ ] แบตเตอรี่ใช้งานได้อย่างน้อย 4 ชั่วโมงต่อการชาร์จ
- [ ] มีชุดสำรองหรือแผนรองรับกรณีอุปกรณ์เสีย

**แอปพลิเคชัน**
- [ ] โหมดเก็บข้อมูลครบตามข้อ 6.3
- [ ] ทดสอบว่าบันทึกและ export ได้จริงกับข้อมูล 45 นาทีต่อเนื่อง
- [ ] ทดสอบว่า BLE ไม่หลุดตลอด 15 นาทีของการเดิน

**เอกสาร**
- [ ] ได้รับอนุมัติจากคณะกรรมการจริยธรรมการวิจัย
- [ ] แบบฟอร์มยินยอมพร้อมใช้
- [ ] แบบบันทึกข้อมูลระดับบุคคลพร้อมใช้
- [ ] ตารางรหัสอาสาสมัครที่แยกเก็บจากข้อมูลการทดลอง

**อื่นๆ**
- [ ] แผ่นประคบอุ่นที่ควบคุมอุณหภูมิได้ + เทอร์โมมิเตอร์
- [ ] ไม้บรรทัดวัดความยาวเท้า
- [ ] เครื่องวัดอุณหภูมิและความชื้นในห้อง
- [ ] ทางเดินที่ราบและยาวพอ ระยะเท่ากันทุกคน
- [ ] ทดสอบนำร่อง 2–3 คนเสร็จแล้ว และปรับโปรโตคอลตามผลแล้ว
